
Version,
  7.2;                                    !- Version Identifier

ProgramControl,
  1;                                      !- Number of Threads Allowed

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value {BasedOnField A3}
  200,                                    !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Temperature 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Clothing Rule 2 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.62,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.12,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.04,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_Off Winter Design Day,           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On Rule 1 Day Schedule,          !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.35,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.69,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.43,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.37,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.43,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.58,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.37,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.37,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.62,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.12,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.04,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.04,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Bldg_Light Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office_ClgSetp Summer Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Work_Eff Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Work_Eff Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 2 Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Summer Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Rule 3 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Work_Eff Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Winter Design Day 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On Default Schedule,             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On Winter Design Day,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_On Summer Design Day,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Always_Off Summer Design Day,           !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Default Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 1 Day Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Default Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_ClgSetp Winter Design Day, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office_Bldg_Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 2 Day Schedule 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Always_Off Rule 1 Day Schedule,         !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Default Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.07,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.09,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.06,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.07,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.04;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Always_Off Default Schedule,            !- Name
  On/Off,                                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Summer Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Winter Design Day 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Clothing Winter Design Day, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 2 Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.16,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.21,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.18,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.25,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.21,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.13,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.08,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.05,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0;                                      !- Value Until Time 13

Schedule:Day:Interval,
  Medium Office_Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office_Bldg_Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Rule 1 Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.19,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.35,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.38,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.39,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.47,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.57,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.34,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.33,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.26,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.21,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.15,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.17,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.08,                                   !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.05;                                   !- Value Until Time 19

Schedule:Day:Interval,
  Medium Office_Clothing Default Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Activity Rule 1 Day Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_HtgSetp Default Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_HtgSetp Summer Design Day 1, !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Activity Default Schedule, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Infil_Quarter_On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Rule 1 Day Schedule 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Bldg_Swh Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.08,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.11,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.15,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.21,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.19,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.23,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.2,                                    !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.19,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.15,                                   !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.13,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.14,                                   !- Value Until Time 13
  21:00,                                  !- Time 14 {hh:mm}
  0.07,                                   !- Value Until Time 14
  22:00,                                  !- Time 15 {hh:mm}
  0.09,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.05;                                   !- Value Until Time 16

Schedule:Day:Interval,
  Medium Office_Clothing Rule 1 Day Schedule, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office_Bldg_Occ Default Schedule, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Schedule:Week:Daily {84fd3ea6-5bf0-4c36-9228-b0d4dc7fb9be}, !- Name
  Medium Office_Bldg_Occ Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Friday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ab610d92-30df-4326-8305-f4630438457d}, !- Name
  Medium Office_Bldg_Occ Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Monday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule 1, !- Friday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Occ Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Occ 1,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {84fd3ea6-5bf0-4c36-9228-b0d4dc7fb9be}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ab610d92-30df-4326-8305-f4630438457d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {81434b9c-ff86-4a38-8325-57cc57070c9a}, !- Name
  Medium Office_Clothing Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d94f2075-d0a8-4ea0-9286-26e504d5a195}, !- Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {c2d33c22-acbc-4e59-8a8d-1ce4d1f9c183}, !- Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {37633b99-18ff-4128-9c64-5e11665298cf}, !- Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {8bab48c5-68f6-4ff9-96df-af6e11905c83}, !- Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 2 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {32d3652f-862c-499d-b991-d9c5a5eebe01}, !- Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Clothing Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Clothing Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Clothing Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Clothing Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Clothing Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Clothing,                 !- Name
  Any Number,                             !- Schedule Type Limits Name
  Schedule:Week:Daily {81434b9c-ff86-4a38-8325-57cc57070c9a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d94f2075-d0a8-4ea0-9286-26e504d5a195}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  4,                                      !- End Month 2
  25,                                     !- End Day 2
  Schedule:Week:Daily {c2d33c22-acbc-4e59-8a8d-1ce4d1f9c183}, !- Schedule:Week Name 3
  4,                                      !- Start Month 3
  26,                                     !- Start Day 3
  5,                                      !- End Month 3
  2,                                      !- End Day 3
  Schedule:Week:Daily {37633b99-18ff-4128-9c64-5e11665298cf}, !- Schedule:Week Name 4
  5,                                      !- Start Month 4
  3,                                      !- Start Day 4
  9,                                      !- End Month 4
  26,                                     !- End Day 4
  Schedule:Week:Daily {8bab48c5-68f6-4ff9-96df-af6e11905c83}, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  27,                                     !- Start Day 5
  10,                                     !- End Month 5
  3,                                      !- End Day 5
  Schedule:Week:Daily {32d3652f-862c-499d-b991-d9c5a5eebe01}, !- Schedule:Week Name 6
  10,                                     !- Start Month 6
  4,                                      !- Start Day 6
  12,                                     !- End Month 6
  31;                                     !- End Day 6

Schedule:Week:Daily,
  Schedule:Week:Daily {18484481-dbee-403d-9068-a000e8b27e7b}, !- Name
  Medium Office_Bldg_Equip Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {49b576e3-9fb9-42f5-8bb1-748caac8c2d8}, !- Name
  Medium Office_Bldg_Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Equip Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Equip,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {18484481-dbee-403d-9068-a000e8b27e7b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {49b576e3-9fb9-42f5-8bb1-748caac8c2d8}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {17c5ddb5-721e-4234-8bdb-16661d455ea3}, !- Name
  Medium Office_ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {2d1a30a1-002e-4865-9bf1-a25cb54536a8}, !- Name
  Medium Office_ClgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_ClgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_ClgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_ClgSetp,                  !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {17c5ddb5-721e-4234-8bdb-16661d455ea3}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {2d1a30a1-002e-4865-9bf1-a25cb54536a8}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ae7abff3-2626-47dd-9d41-225b919be756}, !- Name
  Always_On Default Schedule,             !- Sunday Schedule:Day Name
  Always_On Default Schedule,             !- Monday Schedule:Day Name
  Always_On Default Schedule,             !- Tuesday Schedule:Day Name
  Always_On Default Schedule,             !- Wednesday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Thursday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Friday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Saturday Schedule:Day Name
  Always_On Default Schedule,             !- Holiday Schedule:Day Name
  Always_On Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  Always_On Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  Always_On Default Schedule,             !- CustomDay1 Schedule:Day Name
  Always_On Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {ac1a38b3-9af8-49de-9e24-0ce0463372d5}, !- Name
  Always_On Rule 1 Day Schedule,          !- Sunday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Monday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Tuesday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Wednesday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Thursday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Friday Schedule:Day Name
  Always_On Rule 1 Day Schedule,          !- Saturday Schedule:Day Name
  Always_On Default Schedule,             !- Holiday Schedule:Day Name
  Always_On Summer Design Day,            !- SummerDesignDay Schedule:Day Name
  Always_On Winter Design Day,            !- WinterDesignDay Schedule:Day Name
  Always_On Default Schedule,             !- CustomDay1 Schedule:Day Name
  Always_On Default Schedule;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_On,                              !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {ae7abff3-2626-47dd-9d41-225b919be756}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {ac1a38b3-9af8-49de-9e24-0ce0463372d5}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {ee1c6c58-a06c-4126-afba-79b91c90f0c1}, !- Name
  Medium Office_HtgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Thursday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Friday Schedule:Day Name
  Medium Office_HtgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office_HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office_HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {27edcc37-6dfc-4e7c-b0d7-f3e982628722}, !- Name
  Medium Office_HtgSetp Rule 1 Day Schedule 1, !- Sunday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Monday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Tuesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Wednesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Thursday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule 1, !- Friday Schedule:Day Name
  Medium Office_HtgSetp Rule 2 Day Schedule 1, !- Saturday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office_HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  Medium Office_HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office_HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_HtgSetp,                  !- Name
  Temperature 2,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {ee1c6c58-a06c-4126-afba-79b91c90f0c1}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {27edcc37-6dfc-4e7c-b0d7-f3e982628722}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {b975981f-d922-453c-84b9-ee2464278a02}, !- Name
  Always_Off Default Schedule,            !- Sunday Schedule:Day Name
  Always_Off Default Schedule,            !- Monday Schedule:Day Name
  Always_Off Default Schedule,            !- Tuesday Schedule:Day Name
  Always_Off Default Schedule,            !- Wednesday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Thursday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Friday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Saturday Schedule:Day Name
  Always_Off Default Schedule,            !- Holiday Schedule:Day Name
  Always_Off Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  Always_Off Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Always_Off Default Schedule,            !- CustomDay1 Schedule:Day Name
  Always_Off Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {27d72987-b425-426e-ae8d-035cdb688b4e}, !- Name
  Always_Off Rule 1 Day Schedule,         !- Sunday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Monday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Tuesday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Wednesday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Thursday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Friday Schedule:Day Name
  Always_Off Rule 1 Day Schedule,         !- Saturday Schedule:Day Name
  Always_Off Default Schedule,            !- Holiday Schedule:Day Name
  Always_Off Summer Design Day,           !- SummerDesignDay Schedule:Day Name
  Always_Off Winter Design Day,           !- WinterDesignDay Schedule:Day Name
  Always_Off Default Schedule,            !- CustomDay1 Schedule:Day Name
  Always_Off Default Schedule;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always_Off,                             !- Name
  On/Off,                                 !- Schedule Type Limits Name
  Schedule:Week:Daily {b975981f-d922-453c-84b9-ee2464278a02}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {27d72987-b425-426e-ae8d-035cdb688b4e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {a3f2cce3-1749-4da2-8c12-6c32685ad3ec}, !- Name
  Medium Office_Work_Eff Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Work_Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Work_Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Work_Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {b01971c4-db47-4df7-a923-bc9908ebc5aa}, !- Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Work_Eff Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Work_Eff Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Work_Eff Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Work_Eff Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Work_Eff Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Work_Eff,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {a3f2cce3-1749-4da2-8c12-6c32685ad3ec}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {b01971c4-db47-4df7-a923-bc9908ebc5aa}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {f3de9df4-14a5-402c-859b-c4ec6ab47d9c}, !- Name
  Medium Office_Activity Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Activity Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Activity Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Activity Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {572d28c1-ae90-4465-b034-f374694fbd27}, !- Name
  Medium Office_Activity Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Activity Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Activity Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Activity,                 !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  Schedule:Week:Daily {f3de9df4-14a5-402c-859b-c4ec6ab47d9c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {572d28c1-ae90-4465-b034-f374694fbd27}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {c4317c5e-f583-4c46-805e-15782cabd52b}, !- Name
  Medium Office_Bldg_Light Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {504ed476-69c1-435a-910e-3dad964edfc8}, !- Name
  Medium Office_Bldg_Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Light Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Light Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Light,               !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {c4317c5e-f583-4c46-805e-15782cabd52b}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {504ed476-69c1-435a-910e-3dad964edfc8}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {66f3f067-160c-4833-a4ac-4604f7a84b9a}, !- Name
  Medium Office_Bldg_Occ Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {29b120e9-490f-4c14-a5b9-f00691261e61}, !- Name
  Medium Office_Bldg_Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Occ Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Occ,                 !- Name
  OnOff,                                  !- Schedule Type Limits Name
  Schedule:Week:Daily {66f3f067-160c-4833-a4ac-4604f7a84b9a}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {29b120e9-490f-4c14-a5b9-f00691261e61}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {b36ac1f9-67dd-4ed6-956c-cac763c16355}, !- Name
  Medium Office_Bldg_Swh Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {59f5f153-cf5f-4b01-963d-b2a3b4bc2e73}, !- Name
  Medium Office_Bldg_Swh Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Bldg_Swh Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Bldg_Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Bldg_Swh Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Bldg_Swh,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {b36ac1f9-67dd-4ed6-956c-cac763c16355}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {59f5f153-cf5f-4b01-963d-b2a3b4bc2e73}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {d8d87d16-e972-443c-9b15-93d4f1f65eef}, !- Name
  Medium Office_HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- Monday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {3eef4d94-458d-4884-adda-ad2b4d33241a}, !- Name
  Medium Office_HtgSetp Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_HtgSetp Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_HtgSetp Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  OS:Schedule:Ruleset 1,                  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule:Week:Daily {d8d87d16-e972-443c-9b15-93d4f1f65eef}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {3eef4d94-458d-4884-adda-ad2b4d33241a}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {72ef6123-f9e2-4a49-925c-fd0993149a34}, !- Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Monday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {d00e3bae-3999-4bc8-98f4-976e1072d79e}, !- Name
  Medium Office_BLDG_ELEVATORS Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_BLDG_ELEVATORS Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_BLDG_ELEVATORS,           !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {72ef6123-f9e2-4a49-925c-fd0993149a34}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {d00e3bae-3999-4bc8-98f4-976e1072d79e}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Week:Daily,
  Schedule:Week:Daily {351b122c-9be3-4feb-bb87-04a988f0079c}, !- Name
  Medium Office_Infil_Quarter_On Default Schedule, !- Sunday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- Monday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Schedule:Week:Daily {840317d1-f0c5-4a9c-bb22-2865754c617d}, !- Name
  Medium Office_Infil_Quarter_On Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Monday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Tuesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Wednesday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Thursday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 3 Day Schedule, !- Friday Schedule:Day Name
  Medium Office_Infil_Quarter_On Rule 2 Day Schedule, !- Saturday Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- Holiday Schedule:Day Name
  Medium Office_Infil_Quarter_On Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office_Infil_Quarter_On Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Medium Office_Infil_Quarter_On,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  Schedule:Week:Daily {351b122c-9be3-4feb-bb87-04a988f0079c}, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Schedule:Week:Daily {840317d1-f0c5-4a9c-bb22-2865754c617d}, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

SimulationControl,
  No,                                     !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Thursday,                               !- Day of Week for Start Day
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

Timestep,
  4;                                      !- Number of Timesteps per Hour

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution;                     !- Algorithm

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

Site:Location,
  OS:Site 1,                              !- Name
  48.2,                                   !- Latitude {deg}
  17.2,                                   !- Longitude {deg}
  1,                                      !- Time Zone {hr}
  130;                                    !- Elevation {m}

Material,
  000_F08 Metal surface,                  !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.28,                                  !- Conductivity {W/m-K}
  7824,                                   !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000_G01a 19mm gypsum board,             !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000_M11 100mm lightweight concrete,     !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000_F16 Acoustic tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [39],                   !- Name
  MediumRough,                            !- Roughness
  0.1184,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  000_I01 25mm insulation board,          !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  000_G05 25mm wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:AirGap,
  000_F05 Ceiling air space resistance,   !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  000_F04 Wall air space resistance,      !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material,
  OS:Material:AirWall 1,                  !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.6,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.95,                                   !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.3626,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  000_Air 13mm,                           !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  000_Clear 3mm,                          !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9;                                    !- Conductivity {W/m-K}

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003,                                  !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0.6189,                                 !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.51,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  000_Interior Partition,                 !- Name
  000_G05 25mm wood;                      !- Layer 1

Construction,
  000_Interior Door,                      !- Name
  000_G05 25mm wood;                      !- Layer 1

Construction,
  000_ExtSlabCarpet_4in_ClimateZone 1-8,  !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  000_Exterior Door,                      !- Name
  000_F08 Metal surface,                  !- Layer 1
  000_I01 25mm insulation board;          !- Layer 2

Construction,
  Air_Wall,                               !- Name
  OS:Material:AirWall 1;                  !- Layer 1

Construction,
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  000_Interior Floor,                     !- Name
  000_F16 Acoustic tile,                  !- Layer 1
  000_F05 Ceiling air space resistance,   !- Layer 2
  000_M11 100mm lightweight concrete;     !- Layer 3

Construction,
  000_Interior Window,                    !- Name
  000_Clear 3mm;                          !- Layer 1

Construction,
  000_Exterior Window,                    !- Name
  000_Clear 3mm,                          !- Layer 1
  000_Air 13mm,                           !- Layer 2
  000_Clear 3mm;                          !- Layer 3

Construction,
  000_Interior Wall,                      !- Name
  000_G01a 19mm gypsum board,             !- Layer 1
  000_F04 Wall air space resistance,      !- Layer 2
  000_G01a 19mm gypsum board;             !- Layer 3

Construction,
  000_Interior Ceiling,                   !- Name
  000_M11 100mm lightweight concrete,     !- Layer 1
  000_F05 Ceiling air space resistance,   !- Layer 2
  000_F16 Acoustic tile;                  !- Layer 3

Construction,
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Name
  MAT-SHEATH,                             !- Layer 1
  Wall Insulation [39],                   !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

ZoneList,
  MediumOfficeRestrooms,                  !- Name
  Thermal Zone: Washroom;                 !- Zone Name 1

People,
  OS:People 3,                            !- Name
  MediumOfficeRestrooms,                  !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.02,                                   !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office_Activity;                 !- Activity Level Schedule Name

Lights,
  OS:Lights 3,                            !- Name
  MediumOfficeRestrooms,                  !- Zone or ZoneList Name
  Medium Office_Bldg_Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

ElectricEquipment,
  OS:ElectricEquipment 2,                 !- Name
  MediumOfficeRestrooms,                  !- Zone or ZoneList Name
  Medium Office_Bldg_Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  OS:SpaceInfiltration:DesignFlowRate 3,  !- Name
  MediumOfficeRestrooms,                  !- Zone or ZoneList Name
  Medium Office_Infil_Quarter_On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  MediumOfficeStorage,                    !- Name
  Thermal Zone: Core,                     !- Zone Name 1
  Thermal Zone: Office 10,                !- Zone Name 2
  Thermal Zone: Office 11;                !- Zone Name 3

People,
  OS:People 4,                            !- Name
  MediumOfficeStorage,                    !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00999967277712333,                    !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office_Activity;                 !- Activity Level Schedule Name

Lights,
  OS:Lights 4,                            !- Name
  MediumOfficeStorage,                    !- Zone or ZoneList Name
  Medium Office_Bldg_Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45834625002583,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

ElectricEquipment,
  OS:ElectricEquipment 3,                 !- Name
  MediumOfficeStorage,                    !- Zone or ZoneList Name
  Medium Office_Bldg_Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  OS:SpaceInfiltration:DesignFlowRate 2,  !- Name
  MediumOfficeStorage,                    !- Zone or ZoneList Name
  Medium Office_Infil_Quarter_On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  MediumOfficeCorridor,                   !- Name
  Thermal Zone: Hall 1,                   !- Zone Name 1
  Thermal Zone: Hall 2,                   !- Zone Name 2
  Thermal Zone: Hall 3;                   !- Zone Name 3

People,
  OS:People 1,                            !- Name
  MediumOfficeCorridor,                   !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.02,                                   !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office_Activity;                 !- Activity Level Schedule Name

Lights,
  OS:Lights 1,                            !- Name
  MediumOfficeCorridor,                   !- Zone or ZoneList Name
  Medium Office_Bldg_Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  0;                                      !- Fraction Visible

ElectricEquipment,
  OS:ElectricEquipment 4,                 !- Name
  MediumOfficeCorridor,                   !- Zone or ZoneList Name
  Medium Office_Bldg_Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  OS:SpaceInfiltration:DesignFlowRate 1,  !- Name
  MediumOfficeCorridor,                   !- Zone or ZoneList Name
  Medium Office_Infil_Quarter_On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice, !- Name
  Thermal Zone: Conference,               !- Zone Name 1
  Thermal Zone: Office 1,                 !- Zone Name 2
  Thermal Zone: Office 12,                !- Zone Name 3
  Thermal Zone: Office 2,                 !- Zone Name 4
  Thermal Zone: Office 3,                 !- Zone Name 5
  Thermal Zone: Office 5,                 !- Zone Name 6
  Thermal Zone: Office 6,                 !- Zone Name 7
  Thermal Zone: Office 7,                 !- Zone Name 8
  Thermal Zone: Office 8;                 !- Zone Name 9

People,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_PeopInst, !- Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice, !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office_Activity;                 !- Activity Level Schedule Name

Lights,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_LightsInst, !- Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice, !- Zone or ZoneList Name
  Medium Office_Bldg_Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68752354606417,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  ,                                       !- Fraction Replaceable
  Lights;                                 !- End-Use Subcategory

ElectricEquipment,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_ElecInst, !- Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice, !- Zone or ZoneList Name
  Medium Office_Bldg_Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125141276385,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  ElectricEquipment;                      !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice_Infil, !- Name
  ASHRAE_189.1-2009_ClimateZone 4-8_MediumOffice, !- Zone or ZoneList Name
  Medium Office_Infil_Quarter_On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  MediumOfficeDataCenter,                 !- Name
  Thermal Zone: Office 4;                 !- Zone Name 1

People,
  OS:People 2,                            !- Name
  MediumOfficeDataCenter,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.00999967277712333,                    !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  Medium Office_Activity;                 !- Activity Level Schedule Name

Lights,
  OS:Lights 2,                            !- Name
  MediumOfficeDataCenter,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Light,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Visible

ElectricEquipment,
  OS:ElectricEquipment 1,                 !- Name
  MediumOfficeDataCenter,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Equip,               !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ;                                       !- Fraction Lost

ZoneInfiltration:DesignFlowRate,
  OS:SpaceInfiltration:DesignFlowRate 4,  !- Name
  MediumOfficeDataCenter,                 !- Zone or ZoneList Name
  Medium Office_Infil_Quarter_On,         !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0.15,                                   !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Building,
  Medium Office,                          !- Name
  -0,                                     !- North Axis {deg}
  ,                                       !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: Office 12,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  33.7000000004768,                       !- X Origin {m}
  16.4000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 55,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.8, -1.6, 3.75,                       !- X,Y,Z Vertex 1 {m}
  -5.8, -1.6, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 59,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.28353030474791e-016, 5.26576535281195e-017, 3.75, !- X,Y,Z Vertex 1 {m}
  1.28353030474791e-016, 5.26576535281195e-017, 0, !- X,Y,Z Vertex 2 {m}
  -1.6, 3.9, 0,                           !- X,Y,Z Vertex 3 {m}
  -1.6, 3.9, 3.75;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 26,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 59,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.283616991968685, 0.691316417923669, 3.04, !- X,Y,Z Vertex 1 {m}
  -0.283616991968685, 0.691316417923669, 0.2, !- X,Y,Z Vertex 2 {m}
  -1.01995632310592, 2.48614353757068, 0.2, !- X,Y,Z Vertex 3 {m}
  -1.01995632310592, 2.48614353757068, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 28,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 59,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.24711240405548, 3.03983648488524, 3.04, !- X,Y,Z Vertex 1 {m}
  -1.24711240405548, 3.03983648488524, 0.2, !- X,Y,Z Vertex 2 {m}
  -1.52684543861638, 3.72168575662743, 0.2, !- X,Y,Z Vertex 3 {m}
  -1.52684543861638, 3.72168575662743, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 56,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.6, 4.1, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -8.6, 4.1, 0,                           !- X,Y,Z Vertex 2 {m}
  -5.8, -1.6, 0,                          !- X,Y,Z Vertex 3 {m}
  -5.8, -1.6, 3.75;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 58,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6, 3.9, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -1.6, 3.9, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.7, 7.39999999976158, 0,              !- X,Y,Z Vertex 3 {m}
  -3.7, 7.39999999976158, 3.75;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 27,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 58,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.75850133512397, 4.16416889185529, 3.04, !- X,Y,Z Vertex 1 {m}
  -1.75850133512397, 4.16416889185529, 0.2, !- X,Y,Z Vertex 2 {m}
  -2.2395548664728, 4.96592477738206, 0.2, !- X,Y,Z Vertex 3 {m}
  -2.2395548664728, 4.96592477738206, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 25,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 58,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.54621307437295, 5.47702179051415, 3.04, !- X,Y,Z Vertex 1 {m}
  -2.54621307437295, 5.47702179051415, 0.2, !- X,Y,Z Vertex 2 {m}
  -3.54176236117508, 7.13627060173801, 0.2, !- X,Y,Z Vertex 3 {m}
  -3.54176236117508, 7.13627060173801, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 60,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.8, -1.6, 3.75,                       !- X,Y,Z Vertex 1 {m}
  0, 0, 3.75,                             !- X,Y,Z Vertex 2 {m}
  -1.6, 3.9, 3.75,                        !- X,Y,Z Vertex 3 {m}
  -3.7, 7.39999999976158, 3.75,           !- X,Y,Z Vertex 4 {m}
  -8.6, 4.1, 3.75;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 54,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7, 7.39999999976158, 0,              !- X,Y,Z Vertex 1 {m}
  -1.6, 3.9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -5.8, -1.6, 0,                          !- X,Y,Z Vertex 4 {m}
  -8.6, 4.1, 0;                           !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 57,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 12,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.7, 7.39999999976158, 3.75,           !- X,Y,Z Vertex 1 {m}
  -3.7, 7.39999999976158, 0,              !- X,Y,Z Vertex 2 {m}
  -8.6, 4.1, 0,                           !- X,Y,Z Vertex 3 {m}
  -8.6, 4.1, 3.75;                        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 12 Thermostat,     !- Name
  Thermal Zone: Office 12,                !- Zone or ZoneList Name
  Thermal Zone: Office 12 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 12;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 12 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 12,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 12,                !- Zone Name
  ;                                       !- Template Thermostat Name

DesignSpecification:OutdoorAir,
  MediumOffice_Outdoor_Air,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.0107645200000431,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 12 Ventilation per Person, !- Name
  Thermal Zone: Office 12,                !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Core,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.9000000004768,                       !- X Origin {m}
  12.4000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 137,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Core,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  6.2, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  6.2, 9.79999999976158, 0,               !- X,Y,Z Vertex 3 {m}
  6.2, 9.79999999976158, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 134,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Core,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8, 0,                              !- X,Y,Z Vertex 1 {m}
  6.2, 9.79999999976158, 0,               !- X,Y,Z Vertex 2 {m}
  6.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 135,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Core,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.8, 3.75,                           !- X,Y,Z Vertex 1 {m}
  0, 9.8, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 136,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Core,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2, 9.79999999976158, 3.75,            !- X,Y,Z Vertex 1 {m}
  6.2, 9.79999999976158, 0,               !- X,Y,Z Vertex 2 {m}
  0, 9.8, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 9.8, 3.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 139,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Core,                     !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.2, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  6.2, 9.79999999976158, 3.75,            !- X,Y,Z Vertex 2 {m}
  0, 9.8, 3.75,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 138,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Core,                     !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6.2, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  6.2, 0, 3.75;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Core Thermostat,          !- Name
  Thermal Zone: Core,                     !- Zone or ZoneList Name
  Thermal Zone: Core Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 2;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Core Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 2,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Core,                     !- Zone Name
  ;                                       !- Template Thermostat Name

DesignSpecification:OutdoorAir,
  OS:DesignSpecification:OutdoorAir 2,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0107645200000431,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Core Ventilation per Person, !- Name
  Thermal Zone: Core,                     !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Hall 2,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.40000000047685,                       !- X Origin {m}
  24.8000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 34,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1, -3.5, 3.75,                        !- X,Y,Z Vertex 1 {m}
  2.1, -3.5, 2.77422358163504e-033,       !- X,Y,Z Vertex 2 {m}
  2.1, -2.6, 0,                           !- X,Y,Z Vertex 3 {m}
  2.1, -2.6, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 32,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1, 1.99999999976158, 3.75,            !- X,Y,Z Vertex 1 {m}
  2.1, 1.99999999976158, -9.8887411878735e-033, !- X,Y,Z Vertex 2 {m}
  5.3, 2, -1.48041214326554e-032,         !- X,Y,Z Vertex 3 {m}
  5.3, 2, 3.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 25,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3, -13.3, 3.75,                      !- X,Y,Z Vertex 1 {m}
  22.3, -13.3, -5.69101334707427e-033,    !- X,Y,Z Vertex 2 {m}
  21.5, -10, -1.20599471480505e-032,      !- X,Y,Z Vertex 3 {m}
  21.5, -10, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 35,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.5, 3.75,                          !- X,Y,Z Vertex 1 {m}
  9.2162486622407e-066, -3.5, 5.99994186691295e-033, !- X,Y,Z Vertex 2 {m}
  2.1, -3.5, 2.77422358163504e-033,       !- X,Y,Z Vertex 3 {m}
  2.1, -3.5, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 31,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3, 2, 3.75,                           !- X,Y,Z Vertex 1 {m}
  5.3, 2, -1.48041214326554e-032,         !- X,Y,Z Vertex 2 {m}
  11.7, -0.300000000000003, -1.04381632187586e-031, !- X,Y,Z Vertex 3 {m}
  11.7, -0.300000000000003, 3.75;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 17,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 4.2, -1.4185898933284e-032,        !- X,Y,Z Vertex 1 {m}
  5.7, 3.9, -1.97930227019317e-032,       !- X,Y,Z Vertex 2 {m}
  11.5, 1.9, -2.40974349327649e-032,      !- X,Y,Z Vertex 3 {m}
  15.5, -0.9, -2.37950599914814e-032,     !- X,Y,Z Vertex 4 {m}
  18.7, -4.3, -2.0882425650588e-032,      !- X,Y,Z Vertex 5 {m}
  21.5, -10, -1.20599471480505e-032,      !- X,Y,Z Vertex 6 {m}
  22.3, -13.3, -5.69101334707426e-033,    !- X,Y,Z Vertex 7 {m}
  22.3, -16.7, 2.13700123805217e-033,     !- X,Y,Z Vertex 8 {m}
  20.6, -16.7, 4.74829699280095e-033,     !- X,Y,Z Vertex 9 {m}
  19.7, -10.6, -7.91363142211771e-033,    !- X,Y,Z Vertex 10 {m}
  17, -5.4, -1.57385369418277e-032,       !- X,Y,Z Vertex 11 {m}
  11.7, -0.300000000000003, -1.93394602900065e-032, !- X,Y,Z Vertex 12 {m}
  5.3, 2, -1.48041214326554e-032,         !- X,Y,Z Vertex 13 {m}
  2.1, 1.99999999976158, -9.88874118787349e-033, !- X,Y,Z Vertex 14 {m}
  2.1, -3.5, 2.77422358163505e-033,       !- X,Y,Z Vertex 15 {m}
  9.21624866224071e-066, -3.5, 5.99994186691295e-033, !- X,Y,Z Vertex 16 {m}
  -1.80151893408287e-065, 4.2, -1.17282088111675e-032; !- X,Y,Z Vertex 17 {m}

BuildingSurface:Detailed,
  OS:Surface 19,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 4.2, 3.75,                         !- X,Y,Z Vertex 1 {m}
  1.6, 4.2, -1.4185898933284e-032,        !- X,Y,Z Vertex 2 {m}
  -1.80151893408287e-065, 4.2, -1.17282088111675e-032, !- X,Y,Z Vertex 3 {m}
  -5.62974666900897e-066, 4.2, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 29,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17, -5.4, 3.75,                         !- X,Y,Z Vertex 1 {m}
  17, -5.4, -1.57385369418277e-032,       !- X,Y,Z Vertex 2 {m}
  19.7, -10.6, -7.91363142211772e-033,    !- X,Y,Z Vertex 3 {m}
  19.7, -10.6, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 27,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.6, -16.7, 3.75,                      !- X,Y,Z Vertex 1 {m}
  20.6, -16.7, 4.74829699280093e-033,     !- X,Y,Z Vertex 2 {m}
  22.3, -16.7, 2.13700123805216e-033,     !- X,Y,Z Vertex 3 {m}
  22.3, -16.7, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 26,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3, -16.7, 3.75,                      !- X,Y,Z Vertex 1 {m}
  22.3, -16.7, 2.13700123805216e-033,     !- X,Y,Z Vertex 2 {m}
  22.3, -13.3, -5.69101334707427e-033,    !- X,Y,Z Vertex 3 {m}
  22.3, -13.3, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 37,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.3, -16.7, 3.75,                      !- X,Y,Z Vertex 1 {m}
  22.3, -13.3, 3.75,                      !- X,Y,Z Vertex 2 {m}
  21.5, -10, 3.75,                        !- X,Y,Z Vertex 3 {m}
  18.7, -4.3, 3.75,                       !- X,Y,Z Vertex 4 {m}
  15.5, -0.9, 3.75,                       !- X,Y,Z Vertex 5 {m}
  11.5, 1.9, 3.75,                        !- X,Y,Z Vertex 6 {m}
  5.7, 3.9, 3.75,                         !- X,Y,Z Vertex 7 {m}
  1.6, 4.2, 3.75,                         !- X,Y,Z Vertex 8 {m}
  -5.62974666900897e-066, 4.2, 3.75,      !- X,Y,Z Vertex 9 {m}
  0, -3.5, 3.75,                          !- X,Y,Z Vertex 10 {m}
  2.1, -3.5, 3.75,                        !- X,Y,Z Vertex 11 {m}
  2.1, 1.99999999976158, 3.75,            !- X,Y,Z Vertex 12 {m}
  5.3, 2, 3.75,                           !- X,Y,Z Vertex 13 {m}
  11.7, -0.300000000000002, 3.75,         !- X,Y,Z Vertex 14 {m}
  17, -5.4, 3.75,                         !- X,Y,Z Vertex 15 {m}
  19.7, -10.6, 3.75,                      !- X,Y,Z Vertex 16 {m}
  20.6, -16.7, 3.75;                      !- X,Y,Z Vertex 17 {m}

BuildingSurface:Detailed,
  OS:Surface 33,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.1, -2.6, 3.75,                        !- X,Y,Z Vertex 1 {m}
  2.1, -2.6, 0,                           !- X,Y,Z Vertex 2 {m}
  2.1, 1.99999999976158, -9.8887411878735e-033, !- X,Y,Z Vertex 3 {m}
  2.1, 1.99999999976158, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 36,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10811168944311e-067, 5.93799295794881e-132, 3.75, !- X,Y,Z Vertex 1 {m}
  -5.10811168944309e-067, -5.93799295794881e-132, 1.28043682781463e-131, !- X,Y,Z Vertex 2 {m}
  4.09731316217604e-066, -3.5, 5.99994186691295e-033, !- X,Y,Z Vertex 3 {m}
  5.11893550006466e-066, -3.5, 3.75;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 18,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.91123400245943e-066, 4.2, 3.75,      !- X,Y,Z Vertex 1 {m}
  -1.77337020073783e-065, 4.2, -1.17282088111675e-032, !- X,Y,Z Vertex 2 {m}
  -5.91123400245942e-066, -1.34699702118174e-131, 1.50863666372356e-131, !- X,Y,Z Vertex 3 {m}
  5.91123400245943e-066, 1.34699702118174e-131, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 22,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.5, -0.9, 3.75,                       !- X,Y,Z Vertex 1 {m}
  15.5, -0.9, -2.37950599914814e-032,     !- X,Y,Z Vertex 2 {m}
  11.5, 1.9, -2.40974349327649e-032,      !- X,Y,Z Vertex 3 {m}
  11.5, 1.9, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 30,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.7, -0.300000000000002, 3.75,         !- X,Y,Z Vertex 1 {m}
  11.7, -0.300000000000003, -1.93394602900065e-032, !- X,Y,Z Vertex 2 {m}
  17, -5.4, -1.57385369418277e-032,       !- X,Y,Z Vertex 3 {m}
  17, -5.4, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 28,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.7, -10.6, 3.75,                      !- X,Y,Z Vertex 1 {m}
  19.7, -10.6, -7.91363142211772e-033,    !- X,Y,Z Vertex 2 {m}
  20.6, -16.7, 4.74829699280093e-033,     !- X,Y,Z Vertex 3 {m}
  20.6, -16.7, 3.75;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 20,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.7, 3.9, 3.75,                         !- X,Y,Z Vertex 1 {m}
  5.7, 3.9, -1.97930227019317e-032,       !- X,Y,Z Vertex 2 {m}
  1.6, 4.2, -1.4185898933284e-032,        !- X,Y,Z Vertex 3 {m}
  1.6, 4.2, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 23,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.7, -4.3, 3.75,                       !- X,Y,Z Vertex 1 {m}
  18.7, -4.3, -2.0882425650588e-032,      !- X,Y,Z Vertex 2 {m}
  15.5, -0.9, -2.37950599914814e-032,     !- X,Y,Z Vertex 3 {m}
  15.5, -0.9, 3.75;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 24,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.5, -10, 3.75,                        !- X,Y,Z Vertex 1 {m}
  21.5, -10, -1.20599471480505e-032,      !- X,Y,Z Vertex 2 {m}
  18.7, -4.3, -2.0882425650588e-032,      !- X,Y,Z Vertex 3 {m}
  18.7, -4.3, 3.75;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 21,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 2,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5, 1.9, 3.75,                        !- X,Y,Z Vertex 1 {m}
  11.5, 1.9, -2.40974349327649e-032,      !- X,Y,Z Vertex 2 {m}
  5.7, 3.9, -1.97930227019317e-032,       !- X,Y,Z Vertex 3 {m}
  5.7, 3.9, 3.75;                         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Hall 2 Thermostat,        !- Name
  Thermal Zone: Hall 2,                   !- Zone or ZoneList Name
  Thermal Zone: Hall 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 15;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Hall 2 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 15,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Hall 2,                   !- Zone Name
  ;                                       !- Template Thermostat Name

DesignSpecification:OutdoorAir,
  OS:DesignSpecification:OutdoorAir 1,    !- Name
  Sum,                                    !- Outdoor Air Method
  0.0107645200000431,                     !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Hall 2 Ventilation per Person, !- Name
  Thermal Zone: Hall 2,                   !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 6,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  12.1000000004768,                       !- X Origin {m}
  28.7000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 116,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, -2, 3.75,                          !- X,Y,Z Vertex 1 {m}
  5.8, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  8.7, 3.19999999976158, 0,               !- X,Y,Z Vertex 3 {m}
  8.7, 3.19999999976158, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 109,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1, 6.2, 0,                           !- X,Y,Z Vertex 1 {m}
  -0.5, 6, 0,                             !- X,Y,Z Vertex 2 {m}
  3.5, 5.2, 0,                            !- X,Y,Z Vertex 3 {m}
  8.7, 3.19999999976158, 0,               !- X,Y,Z Vertex 4 {m}
  5.8, -2, 0,                             !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  -4.1, 0.300000000000001, 0;             !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  OS:Surface 111,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1, 4.7, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -4.1, 4.7, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.1, 0.300000000000001, 0,             !- X,Y,Z Vertex 3 {m}
  -4.1, 0.300000000000001, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 112,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1, 6.2, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -4.1, 6.2, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.1, 4.7, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.1, 4.7, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 117,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.46262613157204e-018, 1.8836641833007e-018, 3.75, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.8, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  5.8, -2, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 114,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5, 5.2, 3.75,                         !- X,Y,Z Vertex 1 {m}
  3.5, 5.2, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.5, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  -0.5, 6, 3.75;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 20,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 114,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.11252080892719, 5.27749583821456, 3.04, !- X,Y,Z Vertex 1 {m}
  3.11252080892719, 5.27749583821456, 0.2, !- X,Y,Z Vertex 2 {m}
  2.22999820080536, 5.45400035983893, 0.2, !- X,Y,Z Vertex 3 {m}
  2.22999820080536, 5.45400035983893, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 19,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 114,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.66373472919667, 5.56725305416067, 3.04, !- X,Y,Z Vertex 1 {m}
  1.66373472919667, 5.56725305416067, 0.2, !- X,Y,Z Vertex 2 {m}
  -0.23368887826526, 5.94673777565305, 0.2, !- X,Y,Z Vertex 3 {m}
  -0.23368887826526, 5.94673777565305, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 113,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.5, 6, 3.75,                          !- X,Y,Z Vertex 1 {m}
  -0.5, 6, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.1, 6.2, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.1, 6.2, 3.75;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 24,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 113,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.988550050039322, 6.02714166944663, 3.04, !- X,Y,Z Vertex 1 {m}
  -0.988550050039322, 6.02714166944663, 0.2, !- X,Y,Z Vertex 2 {m}
  -2.92057083349179, 6.13447615741621, 0.2, !- X,Y,Z Vertex 3 {m}
  -2.92057083349179, 6.13447615741621, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 115,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.7, 3.19999999976158, 3.75,            !- X,Y,Z Vertex 1 {m}
  8.7, 3.19999999976158, 0,               !- X,Y,Z Vertex 2 {m}
  3.5, 5.2, 0,                            !- X,Y,Z Vertex 3 {m}
  3.5, 5.2, 3.75;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 22,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 115,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.90533308928053, 3.89025650396674, 3.04, !- X,Y,Z Vertex 1 {m}
  6.90533308928053, 3.89025650396674, 0.2, !- X,Y,Z Vertex 2 {m}
  5.09930934130535, 4.58488102250154, 0.2, !- X,Y,Z Vertex 3 {m}
  5.09930934130535, 4.58488102250154, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 23,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 115,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.48755157187922, 3.28171093366393, 3.04, !- X,Y,Z Vertex 1 {m}
  8.48755157187922, 3.28171093366393, 0.2, !- X,Y,Z Vertex 2 {m}
  7.64754052630937, 3.60479210507546, 0.2, !- X,Y,Z Vertex 3 {m}
  7.64754052630937, 3.60479210507546, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 21,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 115,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.3185478150861, 4.88517391723705, 3.04, !- X,Y,Z Vertex 1 {m}
  4.3185478150861, 4.88517391723705, 0.2, !- X,Y,Z Vertex 2 {m}
  3.63253879453739, 5.14902354055647, 0.2, !- X,Y,Z Vertex 3 {m}
  3.63253879453739, 5.14902354055647, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 118,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.8, -2, 3.75,                          !- X,Y,Z Vertex 1 {m}
  8.7, 3.19999999976158, 3.75,            !- X,Y,Z Vertex 2 {m}
  3.5, 5.2, 3.75,                         !- X,Y,Z Vertex 3 {m}
  -0.5, 6, 3.75,                          !- X,Y,Z Vertex 4 {m}
  -4.1, 6.2, 3.75,                        !- X,Y,Z Vertex 5 {m}
  -4.1, 0.300000000000001, 3.75,          !- X,Y,Z Vertex 6 {m}
  -5.46262613157204e-018, 1.8836641833007e-018, 3.75; !- X,Y,Z Vertex 7 {m}

BuildingSurface:Detailed,
  OS:Surface 110,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 6,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.1, 0.300000000000001, 3.75,          !- X,Y,Z Vertex 1 {m}
  -4.1, 0.300000000000001, 0,             !- X,Y,Z Vertex 2 {m}
  4.11358232175676e-018, 5.62189583973421e-017, 0, !- X,Y,Z Vertex 3 {m}
  -1.45704798695247e-018, 5.66265654931013e-017, 3.75; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 6 Thermostat,      !- Name
  Thermal Zone: Office 6,                 !- Zone or ZoneList Name
  Thermal Zone: Office 6 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 5;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 6 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 5,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 6,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 6 Ventilation per Person, !- Name
  Thermal Zone: Office 6,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 3,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.30000000047685,                       !- X Origin {m}
  13.6000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 13,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3, -13.6000000002384, 3.75,          !- X,Y,Z Vertex 1 {m}
  -6.3, -13.6000000002384, 0,             !- X,Y,Z Vertex 2 {m}
  2.2, -13.6, 0,                          !- X,Y,Z Vertex 3 {m}
  2.2, -13.6, 3.75;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 12,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 13,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9, -13.6000000000617, 3.04,          !- X,Y,Z Vertex 1 {m}
  -4.9, -13.6000000000617, 0.2,           !- X,Y,Z Vertex 2 {m}
  -3.63, -13.6000000000617, 0.2,          !- X,Y,Z Vertex 3 {m}
  -3.63, -13.6000000000617, 3.04;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 11,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 13,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.135000000000009, -13.6000000000617, 3.04, !- X,Y,Z Vertex 1 {m}
  -0.135000000000009, -13.6000000000617, 0.2, !- X,Y,Z Vertex 2 {m}
  1.88999999999999, -13.6000000000617, 0.2, !- X,Y,Z Vertex 3 {m}
  1.88999999999999, -13.6000000000617, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 10,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 13,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.895, -13.6000000000617, 3.04,        !- X,Y,Z Vertex 1 {m}
  -2.895, -13.6000000000617, 0.2,         !- X,Y,Z Vertex 2 {m}
  -0.87, -13.6000000000617, 0.2,          !- X,Y,Z Vertex 3 {m}
  -0.87, -13.6000000000617, 3.04;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 12,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, -13.6, 3.75,                       !- X,Y,Z Vertex 1 {m}
  2.2, -13.6, 0,                          !- X,Y,Z Vertex 2 {m}
  2.2, -7.6, 0,                           !- X,Y,Z Vertex 3 {m}
  2.2, -7.6, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 14,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.30000000047684, 0, 3.75,             !- X,Y,Z Vertex 1 {m}
  -6.30000000047684, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.3, -13.6000000002384, 0,             !- X,Y,Z Vertex 3 {m}
  -6.3, -13.6000000002384, 3.75;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 37,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 14,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.30000000047684, -5.74000000000002, 3.04, !- X,Y,Z Vertex 1 {m}
  -6.30000000047684, -5.74000000000002, 0.2, !- X,Y,Z Vertex 2 {m}
  -6.30000000047684, -7.76500000000002, 0.2, !- X,Y,Z Vertex 3 {m}
  -6.30000000047684, -7.76500000000002, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 40,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 14,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.30000000047684, -8.50000000000002, 3.04, !- X,Y,Z Vertex 1 {m}
  -6.30000000047684, -8.50000000000002, 0.2, !- X,Y,Z Vertex 2 {m}
  -6.30000000047684, -10.525, 0.2,        !- X,Y,Z Vertex 3 {m}
  -6.30000000047684, -10.525, 3.04;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 39,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 14,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.30000000047684, -11.26, 3.04,        !- X,Y,Z Vertex 1 {m}
  -6.30000000047684, -11.26, 0.2,         !- X,Y,Z Vertex 2 {m}
  -6.30000000047684, -13.285, 0.2,        !- X,Y,Z Vertex 3 {m}
  -6.30000000047684, -13.285, 3.04;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 38,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 14,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.30000000047684, -0.220000000000016, 3.04, !- X,Y,Z Vertex 1 {m}
  -6.30000000047684, -0.220000000000016, 0.2, !- X,Y,Z Vertex 2 {m}
  -6.30000000047684, -2.24500000000002, 0.2, !- X,Y,Z Vertex 3 {m}
  -6.30000000047684, -2.24500000000002, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 36,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 14,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.30000000047684, -2.98000000000002, 3.04, !- X,Y,Z Vertex 1 {m}
  -6.30000000047684, -2.98000000000002, 0.2, !- X,Y,Z Vertex 2 {m}
  -6.30000000047684, -5.00500000000002, 0.2, !- X,Y,Z Vertex 3 {m}
  -6.30000000047684, -5.00500000000002, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 16,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3, -13.6000000002384, 3.75,          !- X,Y,Z Vertex 1 {m}
  2.2, -13.6, 3.75,                       !- X,Y,Z Vertex 2 {m}
  2.2, -7.6, 3.75,                        !- X,Y,Z Vertex 3 {m}
  0, -7.60000000047684, 3.75,             !- X,Y,Z Vertex 4 {m}
  0, 0, 3.75,                             !- X,Y,Z Vertex 5 {m}
  -6.30000000047684, 0, 3.75;             !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 9,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.60000000047684, 0,                !- X,Y,Z Vertex 2 {m}
  2.2, -7.6, 0,                           !- X,Y,Z Vertex 3 {m}
  2.2, -13.6, 0,                          !- X,Y,Z Vertex 4 {m}
  -6.3, -13.6000000002384, 0,             !- X,Y,Z Vertex 5 {m}
  -6.30000000047684, 0, 0;                !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 11,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, -7.6, 3.75,                        !- X,Y,Z Vertex 1 {m}
  2.2, -7.6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -7.60000000047684, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.60000000047684, 3.75;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 10,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.60000000047684, 3.75,             !- X,Y,Z Vertex 1 {m}
  0, -7.60000000047684, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 15,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 3,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.30000000047684, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.30000000047684, 0, 3.75;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 3 Thermostat,      !- Name
  Thermal Zone: Office 3,                 !- Zone or ZoneList Name
  Thermal Zone: Office 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 16;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 3 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 16,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 3,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 3 Ventilation per Person, !- Name
  Thermal Zone: Office 3,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 10,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.1000000004768,                       !- X Origin {m}
  12.4000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 131,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  -6.2, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -9.6, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -9.6, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 130,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.6, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  -9.6, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  -9.6, -4.3, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.6, -4.3, 3.75;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 133,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.3, 3.75,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.75,                             !- X,Y,Z Vertex 2 {m}
  -9.6, 0, 3.75,                          !- X,Y,Z Vertex 3 {m}
  -9.6, -4.3, 3.75;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 132,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.2, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -6.2, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 128,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.3, 3.75,                          !- X,Y,Z Vertex 1 {m}
  0, -4.3, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 127,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4.3, 0,                             !- X,Y,Z Vertex 2 {m}
  -9.6, -4.3, 0,                          !- X,Y,Z Vertex 3 {m}
  -9.6, 0, 0;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 129,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 10,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.6, -4.3, 3.75,                       !- X,Y,Z Vertex 1 {m}
  -9.6, -4.3, 0,                          !- X,Y,Z Vertex 2 {m}
  0, -4.3, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -4.3, 3.75;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 10 Thermostat,     !- Name
  Thermal Zone: Office 10,                !- Zone or ZoneList Name
  Thermal Zone: Office 10 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 3;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 10 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 3,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 10,                !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 10 Ventilation per Person, !- Name
  Thermal Zone: Office 10,                !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 5,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.40000000047685,                       !- X Origin {m}
  24.8000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 3,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4, 8.6, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -6.4, 8.6, 0,                           !- X,Y,Z Vertex 2 {m}
  -6.4, -4.7683693082945e-010, 0,         !- X,Y,Z Vertex 3 {m}
  -6.4, -4.7683693082945e-010, 3.75;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 48,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4, 2.37999999999999, 3.04,           !- X,Y,Z Vertex 1 {m}
  -6.4, 2.37999999999999, 0.2,            !- X,Y,Z Vertex 2 {m}
  -6.4, 0.354999999999991, 0.2,           !- X,Y,Z Vertex 3 {m}
  -6.4, 0.354999999999991, 3.04;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 49,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4, 5.14, 3.04,                       !- X,Y,Z Vertex 1 {m}
  -6.4, 5.14, 0.2,                        !- X,Y,Z Vertex 2 {m}
  -6.4, 3.11499999999999, 0.2,            !- X,Y,Z Vertex 3 {m}
  -6.4, 3.11499999999999, 3.04;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 50,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 3,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.4, 7.9, 3.04,                        !- X,Y,Z Vertex 1 {m}
  -6.4, 7.9, 0.2,                         !- X,Y,Z Vertex 2 {m}
  -6.4, 5.875, 0.2,                       !- X,Y,Z Vertex 3 {m}
  -6.4, 5.875, 3.04;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 6,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.2, 3.75,                           !- X,Y,Z Vertex 1 {m}
  0, 4.2, 0,                              !- X,Y,Z Vertex 2 {m}
  1.6, 4.2, 0,                            !- X,Y,Z Vertex 3 {m}
  1.6, 4.2, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 1,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 8.6, 0,                            !- X,Y,Z Vertex 1 {m}
  1.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 4.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -6.4, -4.7683693082945e-010, 0,         !- X,Y,Z Vertex 5 {m}
  -6.4, 8.6, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 4,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 8.6, 3.75,                         !- X,Y,Z Vertex 1 {m}
  1.6, 8.6, 0,                            !- X,Y,Z Vertex 2 {m}
  -6.4, 8.6, 0,                           !- X,Y,Z Vertex 3 {m}
  -6.4, 8.6, 3.75;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 52,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 4,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.02823623678931, 8.6, 3.04,           !- X,Y,Z Vertex 1 {m}
  -3.02823623678931, 8.6, 0.2,            !- X,Y,Z Vertex 2 {m}
  -4.29823623678931, 8.6, 0.2,            !- X,Y,Z Vertex 3 {m}
  -4.29823623678931, 8.6, 3.04;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 45,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 4,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.48663623678931, 8.6, 3.04,           !- X,Y,Z Vertex 1 {m}
  -4.48663623678931, 8.6, 0.2,            !- X,Y,Z Vertex 2 {m}
  -5.75663623678931, 8.6, 0.2,            !- X,Y,Z Vertex 3 {m}
  -5.75663623678931, 8.6, 3.04;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 51,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 4,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.34696376321069, 8.6, 3.04,            !- X,Y,Z Vertex 1 {m}
  1.34696376321069, 8.6, 0.2,             !- X,Y,Z Vertex 2 {m}
  0.0769637632106886, 8.6, 0.2,           !- X,Y,Z Vertex 3 {m}
  0.0769637632106886, 8.6, 3.04;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 47,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 4,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.111436236789311, 8.6, 3.04,          !- X,Y,Z Vertex 1 {m}
  -0.111436236789311, 8.6, 0.2,           !- X,Y,Z Vertex 2 {m}
  -1.38143623678931, 8.6, 0.2,            !- X,Y,Z Vertex 3 {m}
  -1.38143623678931, 8.6, 3.04;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 46,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 4,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.56983623678931, 8.6, 3.04,           !- X,Y,Z Vertex 1 {m}
  -1.56983623678931, 8.6, 0.2,            !- X,Y,Z Vertex 2 {m}
  -2.83983623678931, 8.6, 0.2,            !- X,Y,Z Vertex 3 {m}
  -2.83983623678931, 8.6, 3.04;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 7,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 4.2, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 4.2, 3.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 8,                           !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4, -4.7683693082945e-010, 3.75,      !- X,Y,Z Vertex 1 {m}
  0, 0, 3.75,                             !- X,Y,Z Vertex 2 {m}
  0, 4.2, 3.75,                           !- X,Y,Z Vertex 3 {m}
  1.6, 4.2, 3.75,                         !- X,Y,Z Vertex 4 {m}
  1.6, 8.6, 3.75,                         !- X,Y,Z Vertex 5 {m}
  -6.4, 8.6, 3.75;                        !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 5,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 4.2, 3.75,                         !- X,Y,Z Vertex 1 {m}
  1.6, 4.2, 0,                            !- X,Y,Z Vertex 2 {m}
  1.6, 8.6, 0,                            !- X,Y,Z Vertex 3 {m}
  1.6, 8.6, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 2,                           !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 5,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.4, -4.7683693082945e-010, 3.75,      !- X,Y,Z Vertex 1 {m}
  -6.4, -4.7683693082945e-010, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 5 Thermostat,      !- Name
  Thermal Zone: Office 5,                 !- Zone or ZoneList Name
  Thermal Zone: Office 5 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 17;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 5 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 17,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 5,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 5 Ventilation per Person, !- Name
  Thermal Zone: Office 5,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 4,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  1.15505827125162e-014,                  !- X Origin {m}
  13.6000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 99,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.26442193934739e-026, 1.48439109568474e-036, 3.75, !- X,Y,Z Vertex 1 {m}
  7.77219373820587e-074, 4.94797031894913e-037, -1.30572854811741e-073, !- X,Y,Z Vertex 2 {m}
  6.30000000047684, -4.94797031894914e-037, 1.30572854811741e-073, !- X,Y,Z Vertex 3 {m}
  6.30000000047684, 4.94797031894912e-037, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 96,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50000000047684, 7.7, 3.75,            !- X,Y,Z Vertex 1 {m}
  8.50000000047684, 7.7, 0,               !- X,Y,Z Vertex 2 {m}
  6.40000000047684, 7.7, 0,               !- X,Y,Z Vertex 3 {m}
  6.40000000047684, 7.7, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 95,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.40000000047684, 7.7, 3.75,            !- X,Y,Z Vertex 1 {m}
  6.40000000047684, 7.7, 0,               !- X,Y,Z Vertex 2 {m}
  6.40000000047684, 11.2, 0,              !- X,Y,Z Vertex 3 {m}
  6.40000000047684, 11.2, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 98,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.30000000047684, 0, 3.75,              !- X,Y,Z Vertex 1 {m}
  6.30000000047684, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.50000000047684, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  8.50000000047684, 0, 3.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 93,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.76837158189247e-010, 11.1999999995232, 3.75, !- X,Y,Z Vertex 1 {m}
  4.76837158189247e-010, 11.1999999995232, 9.83376050853214e-052, !- X,Y,Z Vertex 2 {m}
  -5.53206305809447e-026, 2.35526181040873e-036, -7.10893402922736e-052, !- X,Y,Z Vertex 3 {m}
  -9.17520823309836e-026, 2.36695308119431e-036, 3.75; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 41,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 93,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.29999999999999, 3.04,              !- X,Y,Z Vertex 1 {m}
  0, 5.29999999999999, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 3.27499999999999, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 3.27499999999999, 3.04;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 44,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 93,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.82, 3.04,                         !- X,Y,Z Vertex 1 {m}
  0, 10.82, 0.2,                          !- X,Y,Z Vertex 2 {m}
  0, 8.79499999999999, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 8.79499999999999, 3.04;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 42,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 93,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.05999999999999, 3.04,              !- X,Y,Z Vertex 1 {m}
  0, 8.05999999999999, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 6.03499999999999, 0.2,               !- X,Y,Z Vertex 3 {m}
  0, 6.03499999999999, 3.04;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 43,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 93,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.53999999999999, 3.04,              !- X,Y,Z Vertex 1 {m}
  0, 2.53999999999999, 0.2,               !- X,Y,Z Vertex 2 {m}
  0, 0.514999999999984, 0.2,              !- X,Y,Z Vertex 3 {m}
  0, 0.514999999999984, 3.04;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 97,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50000000047684, 0, 3.75,              !- X,Y,Z Vertex 1 {m}
  8.50000000047684, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.50000000047684, 7.7, 0,               !- X,Y,Z Vertex 3 {m}
  8.50000000047684, 7.7, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 94,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.40000000047684, 11.2, 3.75,           !- X,Y,Z Vertex 1 {m}
  6.40000000047684, 11.2, 0,              !- X,Y,Z Vertex 2 {m}
  4.76837158189247e-010, 11.1999999995232, 0, !- X,Y,Z Vertex 3 {m}
  4.76837158189247e-010, 11.1999999995232, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 92,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.40000000047684, 11.2, 0,              !- X,Y,Z Vertex 1 {m}
  6.40000000047684, 7.7, 0,               !- X,Y,Z Vertex 2 {m}
  8.50000000047684, 7.7, 0,               !- X,Y,Z Vertex 3 {m}
  8.50000000047684, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  4.76837158189247e-010, 11.1999999995232, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 100,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 4,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.50000000047684, 0, 3.75,              !- X,Y,Z Vertex 1 {m}
  8.50000000047684, 7.7, 3.75,            !- X,Y,Z Vertex 2 {m}
  6.40000000047684, 7.7, 3.75,            !- X,Y,Z Vertex 3 {m}
  6.40000000047684, 11.2, 3.75,           !- X,Y,Z Vertex 4 {m}
  4.76837158189247e-010, 11.1999999995232, 3.75, !- X,Y,Z Vertex 5 {m}
  -8.26442193934739e-026, 1.97918812757965e-036, 3.75; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 4 Thermostat,      !- Name
  Thermal Zone: Office 4,                 !- Zone or ZoneList Name
  Thermal Zone: Office 4 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 7;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 4 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 7,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 4,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 4 Ventilation per Person, !- Name
  Thermal Zone: Office 4,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 7,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  30.0000000004768,                       !- X Origin {m}
  23.8,                                   !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 124,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6, 4.10000000023841, 3.75,           !- X,Y,Z Vertex 1 {m}
  -3.6, 4.10000000023841, 1.6448406835689e-034, !- X,Y,Z Vertex 2 {m}
  -9.2, 8.09999999999999, 0,              !- X,Y,Z Vertex 3 {m}
  -9.2, 8.09999999999999, 3.75;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 32,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 124,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.99742662947516, 4.38387616413232, 3.04, !- X,Y,Z Vertex 1 {m}
  -3.99742662947516, 4.38387616413232, 0.2, !- X,Y,Z Vertex 2 {m}
  -5.5720008962919, 5.50857206893438, 0.2, !- X,Y,Z Vertex 3 {m}
  -5.5720008962919, 5.50857206893438, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 34,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 124,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.1115778674148, 5.89398419114205, 3.04, !- X,Y,Z Vertex 1 {m}
  -6.1115778674148, 5.89398419114205, 0.2, !- X,Y,Z Vertex 2 {m}
  -7.68615213423154, 7.01868009594411, 0.2, !- X,Y,Z Vertex 3 {m}
  -7.68615213423154, 7.01868009594411, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 31,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 124,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.37045283513996, 7.50746631084956, 3.04, !- X,Y,Z Vertex 1 {m}
  -8.37045283513996, 7.50746631084956, 0.2, !- X,Y,Z Vertex 2 {m}
  -8.96854693648896, 7.93467638321624, 0.2, !- X,Y,Z Vertex 3 {m}
  -8.96854693648896, 7.93467638321624, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 120,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9, -3.29999999976158, 3.75,          !- X,Y,Z Vertex 1 {m}
  -4.9, -3.29999999976158, 3.15151523111692e-032, !- X,Y,Z Vertex 2 {m}
  3.35666893082137e-016, -5.11144413330677e-016, -2.70204997959675e-032, !- X,Y,Z Vertex 3 {m}
  3.85326271255732e-016, -4.77700342318223e-016, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 126,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.9, -3.29999999976158, 3.75,          !- X,Y,Z Vertex 1 {m}
  2.41602444313198e-016, -2.64292235630557e-016, 3.75, !- X,Y,Z Vertex 2 {m}
  -3.6, 4.10000000023841, 3.75,           !- X,Y,Z Vertex 3 {m}
  -9.2, 8.09999999999999, 3.75,           !- X,Y,Z Vertex 4 {m}
  -12.1, 2.90000000023841, 3.75,          !- X,Y,Z Vertex 5 {m}
  -8.1, 0.100000000238419, 3.75;          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 125,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.41602444313198e-016, -2.64292235630557e-016, 3.75, !- X,Y,Z Vertex 1 {m}
  -5.3874266453743e-018, -4.73042339566334e-018, 2.7414011392815e-035, !- X,Y,Z Vertex 2 {m}
  -3.6, 4.10000000023841, 2.1931209114252e-034, !- X,Y,Z Vertex 3 {m}
  -3.6, 4.10000000023841, 3.75;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 33,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 125,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.10595081732691, 2.39844398653955, 3.04, !- X,Y,Z Vertex 1 {m}
  -2.10595081732691, 2.39844398653955, 0.2, !- X,Y,Z Vertex 2 {m}
  -3.3826660874562, 3.85248082204913, 0.2, !- X,Y,Z Vertex 3 {m}
  -3.3826660874562, 3.85248082204913, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 35,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 125,                         !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.322927450358576, 0.367778485151986, 3.04, !- X,Y,Z Vertex 1 {m}
  -0.322927450358576, 0.367778485151986, 0.2, !- X,Y,Z Vertex 2 {m}
  -1.59964272048786, 1.82181532066156, 0.2, !- X,Y,Z Vertex 3 {m}
  -1.59964272048786, 1.82181532066156, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 123,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.2, 8.09999999999999, 3.75,           !- X,Y,Z Vertex 1 {m}
  -9.2, 8.09999999999999, 0,              !- X,Y,Z Vertex 2 {m}
  -12.1, 2.90000000023841, 0,             !- X,Y,Z Vertex 3 {m}
  -12.1, 2.90000000023841, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 121,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.1, 0.100000000238419, 3.75,          !- X,Y,Z Vertex 1 {m}
  -8.1, 0.100000000238419, 0,             !- X,Y,Z Vertex 2 {m}
  -4.9, -3.29999999976158, 0,             !- X,Y,Z Vertex 3 {m}
  -4.9, -3.29999999976158, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 122,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.1, 2.90000000023841, 3.75,          !- X,Y,Z Vertex 1 {m}
  -12.1, 2.90000000023841, 0,             !- X,Y,Z Vertex 2 {m}
  -8.1, 0.100000000238419, 0,             !- X,Y,Z Vertex 3 {m}
  -8.1, 0.100000000238419, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 119,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 7,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.2, 8.09999999999999, 5.27872245443441e-035, !- X,Y,Z Vertex 1 {m}
  -3.6, 4.10000000023841, 7.4066017581012e-035, !- X,Y,Z Vertex 2 {m}
  -5.3874266453743e-018, -4.73042339566334e-018, 7.5779229549477e-035, !- X,Y,Z Vertex 3 {m}
  -4.9, -3.29999999976158, 3.92830647980256e-036, !- X,Y,Z Vertex 4 {m}
  -8.1, 0.100000000238419, 4.91883516544068e-037, !- X,Y,Z Vertex 5 {m}
  -12.1, 2.90000000023841, -1.51545819214747e-035; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 7 Thermostat,      !- Name
  Thermal Zone: Office 7,                 !- Zone or ZoneList Name
  Thermal Zone: Office 7 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 4;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 7 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 4,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 7,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 7 Ventilation per Person, !- Name
  Thermal Zone: Office 7,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Conference,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.1000000004768,                       !- X Origin {m}
  14.2000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 49,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, -6.10000000023842, 3.75,          !- X,Y,Z Vertex 1 {m}
  -4.6, -6.10000000023842, 8.31470543376323e-034, !- X,Y,Z Vertex 2 {m}
  0.899999999999997, -6.1, -2.50782651478517e-033, !- X,Y,Z Vertex 3 {m}
  0.899999999999997, -6.1, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 47,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7, 5.2, -1.56003492611982e-033,      !- X,Y,Z Vertex 1 {m}
  4.90520719338571e-016, 7.23719094106087e-017, -2.62965925035546e-033, !- X,Y,Z Vertex 2 {m}
  0.899999999999997, -6.1, -2.50782651478517e-033, !- X,Y,Z Vertex 3 {m}
  -4.6, -6.10000000023842, 8.31470543376323e-034, !- X,Y,Z Vertex 4 {m}
  -4.6, 5.2, -4.06459578763962e-034;      !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 52,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.34737746907316e-016, -6.04384801210047e-017, 3.75, !- X,Y,Z Vertex 1 {m}
  2.34737746907316e-016, -6.04384801210042e-017, -2.62965925035546e-033, !- X,Y,Z Vertex 2 {m}
  -2.7, 5.2, -1.56003492611982e-033,      !- X,Y,Z Vertex 3 {m}
  -2.7, 5.2, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 48,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.899999999999997, -6.1, 3.75,          !- X,Y,Z Vertex 1 {m}
  0.899999999999997, -6.1, -2.50782651478517e-033, !- X,Y,Z Vertex 2 {m}
  4.90520719338571e-016, 7.23719094106087e-017, -2.62965925035546e-033, !- X,Y,Z Vertex 3 {m}
  4.90520719338571e-016, 7.23719094106086e-017, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 51,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.7, 5.2, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -2.7, 5.2, -1.56003492611982e-033,      !- X,Y,Z Vertex 2 {m}
  -4.6, 5.2, -4.06459578763962e-034,      !- X,Y,Z Vertex 3 {m}
  -4.6, 5.2, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 50,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, 5.2, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -4.6, 5.2, -4.06459578763962e-034,      !- X,Y,Z Vertex 2 {m}
  -4.6, -6.10000000023842, 8.31470543376323e-034, !- X,Y,Z Vertex 3 {m}
  -4.6, -6.10000000023842, 3.75;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 53,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Conference,               !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, -6.10000000023842, 3.75,          !- X,Y,Z Vertex 1 {m}
  0.899999999999997, -6.1, 3.75,          !- X,Y,Z Vertex 2 {m}
  4.90520719338571e-016, 7.23719094106086e-017, 3.75, !- X,Y,Z Vertex 3 {m}
  -2.7, 5.2, 3.75,                        !- X,Y,Z Vertex 4 {m}
  -4.6, 5.2, 3.75;                        !- X,Y,Z Vertex 5 {m}

ZoneControl:Thermostat,
  Thermal Zone: Conference Thermostat,    !- Name
  Thermal Zone: Conference,               !- Zone or ZoneList Name
  Thermal Zone: Conference Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 13;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Conference Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 13,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Conference,               !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Conference Ventilation per Person, !- Name
  Thermal Zone: Conference,               !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Washroom,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.50000000047684,                       !- X Origin {m}
  13.6000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 61,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, 8.6, 0,                            !- X,Y,Z Vertex 1 {m}
  3.4, -1.2, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 8.6, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 66,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.2, 3.75,                          !- X,Y,Z Vertex 1 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 2 {m}
  3.4, -1.2, 0,                           !- X,Y,Z Vertex 3 {m}
  3.4, -1.2, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 64,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, 8.6, 3.75,                         !- X,Y,Z Vertex 1 {m}
  3.4, 8.6, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 8.6, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.6, 3.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 62,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.7, 3.75,                           !- X,Y,Z Vertex 1 {m}
  0, 7.7, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 68,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, -1.2, 3.75,                        !- X,Y,Z Vertex 1 {m}
  3.4, 8.6, 3.75,                         !- X,Y,Z Vertex 2 {m}
  0, 8.6, 3.75,                           !- X,Y,Z Vertex 3 {m}
  0, -1.2, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 65,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, -1.2, 3.75,                        !- X,Y,Z Vertex 1 {m}
  3.4, -1.2, 0,                           !- X,Y,Z Vertex 2 {m}
  3.4, 8.6, 0,                            !- X,Y,Z Vertex 3 {m}
  3.4, 8.6, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 67,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -1.2, 0,                             !- X,Y,Z Vertex 3 {m}
  0, -1.2, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 63,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Washroom,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.6, 3.75,                           !- X,Y,Z Vertex 1 {m}
  0, 8.6, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 7.7, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 7.7, 3.75;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Washroom Thermostat,      !- Name
  Thermal Zone: Washroom,                 !- Zone or ZoneList Name
  Thermal Zone: Washroom Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 11;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Washroom Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 11,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Washroom,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Washroom Ventilation per Person, !- Name
  Thermal Zone: Washroom,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 2,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.50000000047684,                       !- X Origin {m}
  2.38427128351759e-010,                  !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 91,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 2,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  10.9, 6, 3.75,                          !- X,Y,Z Vertex 2 {m}
  0, 6, 3.75,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 87,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 2,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 90,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 2,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  10.9, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  10.9, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 4,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 90,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.18499999999997, 0, 3.04,              !- X,Y,Z Vertex 1 {m}
  3.18499999999997, 0, 0.2,               !- X,Y,Z Vertex 2 {m}
  5.20999999999997, 0, 0.2,               !- X,Y,Z Vertex 3 {m}
  5.20999999999997, 0, 3.04;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 2,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 90,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.70499999999995, 0, 3.04,              !- X,Y,Z Vertex 1 {m}
  8.70499999999995, 0, 0.2,               !- X,Y,Z Vertex 2 {m}
  10.7299999999999, 0, 0.2,               !- X,Y,Z Vertex 3 {m}
  10.7299999999999, 0, 3.04;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 3,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 90,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.42499999999998, 0, 3.04,              !- X,Y,Z Vertex 1 {m}
  0.42499999999998, 0, 0.2,               !- X,Y,Z Vertex 2 {m}
  2.44999999999998, 0, 0.2,               !- X,Y,Z Vertex 3 {m}
  2.44999999999998, 0, 3.04;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 1,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 90,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.94499999999996, 0, 3.04,              !- X,Y,Z Vertex 1 {m}
  5.94499999999996, 0, 0.2,               !- X,Y,Z Vertex 2 {m}
  7.96999999999996, 0, 0.2,               !- X,Y,Z Vertex 3 {m}
  7.96999999999996, 0, 3.04;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 88,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 2,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 6, 3.75,                          !- X,Y,Z Vertex 1 {m}
  10.9, 6, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 86,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 2,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 6, 0,                             !- X,Y,Z Vertex 1 {m}
  10.9, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 89,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 2,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  10.9, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  10.9, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  10.9, 6, 3.75;                          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 2 Thermostat,      !- Name
  Thermal Zone: Office 2,                 !- Zone or ZoneList Name
  Thermal Zone: Office 2 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 8;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 2 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 8,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 2,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 2 Ventilation per Person, !- Name
  Thermal Zone: Office 2,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Hall 3,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  18.1000000004768,                       !- X Origin {m}
  24.5000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 46,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, -16.4000000002384, 3.75,           !- X,Y,Z Vertex 1 {m}
  3.4, -5.1, 3.75,                        !- X,Y,Z Vertex 2 {m}
  5.3, -5.1, 3.75,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75,                             !- X,Y,Z Vertex 4 {m}
  -3.4420901012781e-024, -16.4, 3.75;     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 40,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, -5.1, 3.75,                        !- X,Y,Z Vertex 1 {m}
  3.4, -5.1, 0,                           !- X,Y,Z Vertex 2 {m}
  5.3, -5.1, 0,                           !- X,Y,Z Vertex 3 {m}
  5.3, -5.1, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 41,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.4, -16.4000000002384, 3.75,           !- X,Y,Z Vertex 1 {m}
  3.4, -16.4000000002384, 0,              !- X,Y,Z Vertex 2 {m}
  3.4, -5.1, 0,                           !- X,Y,Z Vertex 3 {m}
  3.4, -5.1, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 39,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.3, -5.1, 3.75,                        !- X,Y,Z Vertex 1 {m}
  5.3, -5.1, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 45,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.53094860388096e-025, 0, 3.75,        !- X,Y,Z Vertex 1 {m}
  2.53094860388096e-025, 0, 3.41637377892638e-050, !- X,Y,Z Vertex 2 {m}
  2.53094860388096e-025, -2.30000000023842, 6.86691129564202e-050, !- X,Y,Z Vertex 3 {m}
  -2.53094860388096e-025, -2.30000000023842, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 38,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  5.3, -5.1, 0,                           !- X,Y,Z Vertex 2 {m}
  3.4, -5.1, 0,                           !- X,Y,Z Vertex 3 {m}
  3.4, -16.4000000002384, 0,              !- X,Y,Z Vertex 4 {m}
  0, -16.4, 0;                            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 44,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.52957209654585e-025, -2.30000000023842, 3.75, !- X,Y,Z Vertex 1 {m}
  7.52957209654585e-025, -2.30000000023842, 2.01929042670668e-049, !- X,Y,Z Vertex 2 {m}
  7.52957209654585e-025, -12.1, 2.63978931430417e-049, !- X,Y,Z Vertex 3 {m}
  -7.52957209654584e-025, -12.1, 3.75;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 42,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.84704187789905e-024, -16.4, 3.75,    !- X,Y,Z Vertex 1 {m}
  -4.0495177662095e-025, -16.4, 0,        !- X,Y,Z Vertex 2 {m}
  3.4, -16.4000000002384, 0,              !- X,Y,Z Vertex 3 {m}
  3.4, -16.4000000002384, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 43,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 3,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.36038487458601e-024, -12.1, 3.75,    !- X,Y,Z Vertex 1 {m}
  1.36038487458601e-024, -12.1, 6.24748002485045e-049, !- X,Y,Z Vertex 2 {m}
  -3.60660176053042e-025, -16.4, -2.61672879129646e-049, !- X,Y,Z Vertex 3 {m}
  -3.08142992522507e-024, -16.4, 3.75;    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Hall 3 Thermostat,        !- Name
  Thermal Zone: Hall 3,                   !- Zone or ZoneList Name
  Thermal Zone: Hall 3 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 14;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Hall 3 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 14,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Hall 3,                   !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Hall 3 Ventilation per Person, !- Name
  Thermal Zone: Hall 3,                   !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 11,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.7000000004768,                       !- X Origin {m}
  26.8000000002384,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 106,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2, -2.38415577769047e-010, 3.75,     !- X,Y,Z Vertex 1 {m}
  -3.2, -2.38415577769047e-010, -1.52061138107363e-033, !- X,Y,Z Vertex 2 {m}
  -3.2, -4.6, -3.18654166510978e-034,     !- X,Y,Z Vertex 3 {m}
  -3.2, -4.6, 3.75;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 101,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.97577484478271e-017, -2.49760691333083e-016, -8.95412956716202e-034, !- X,Y,Z Vertex 1 {m}
  6.4, -2.3, 9.55962499435719e-034,       !- X,Y,Z Vertex 2 {m}
  6.4, -4.60000000023842, 1.55694110681049e-033, !- X,Y,Z Vertex 3 {m}
  -3.2, -4.6, -3.18654166510978e-034,     !- X,Y,Z Vertex 4 {m}
  -3.2, -2.38415577769047e-010, -1.52061138107363e-033; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 102,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4, -2.3, 3.75,                        !- X,Y,Z Vertex 1 {m}
  6.4, -2.3, 9.55962499435719e-034,       !- X,Y,Z Vertex 2 {m}
  -8.97577484478271e-017, -2.49760691333083e-016, -8.95412956716202e-034, !- X,Y,Z Vertex 3 {m}
  -8.97577484478271e-017, -2.49760691333083e-016, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 104,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.200000000000001, -4.6, 3.75,          !- X,Y,Z Vertex 1 {m}
  0.200000000000001, -4.6, 0,             !- X,Y,Z Vertex 2 {m}
  6.4, -4.60000000023842, 1.55694110681049e-033, !- X,Y,Z Vertex 3 {m}
  6.4, -4.60000000023842, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 108,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4, -4.60000000023842, 3.75,           !- X,Y,Z Vertex 1 {m}
  6.4, -2.3, 3.75,                        !- X,Y,Z Vertex 2 {m}
  -8.97577484478271e-017, -2.49760691333083e-016, 3.75, !- X,Y,Z Vertex 3 {m}
  -3.2, -2.38415577769047e-010, 3.75,     !- X,Y,Z Vertex 4 {m}
  -3.2, -4.6, 3.75;                       !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  OS:Surface 107,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.97577484478271e-017, -2.49760691370737e-016, 3.75, !- X,Y,Z Vertex 1 {m}
  -8.97577484478271e-017, -2.49760691370737e-016, -8.95412956716202e-034, !- X,Y,Z Vertex 2 {m}
  -3.2, -2.38415577769047e-010, -1.52061138107363e-033, !- X,Y,Z Vertex 3 {m}
  -3.2, -2.38415577769047e-010, 3.75;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 103,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.4, -4.60000000023842, 3.75,           !- X,Y,Z Vertex 1 {m}
  6.4, -4.60000000023842, 1.55694110681049e-033, !- X,Y,Z Vertex 2 {m}
  6.4, -2.3, 9.55962499435719e-034,       !- X,Y,Z Vertex 3 {m}
  6.4, -2.3, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 105,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 11,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.2, -4.6, 3.75,                       !- X,Y,Z Vertex 1 {m}
  -3.2, -4.6, -3.18654166510978e-034,     !- X,Y,Z Vertex 2 {m}
  0.200000000000001, -4.6, 0,             !- X,Y,Z Vertex 3 {m}
  0.200000000000001, -4.6, 3.75;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 11 Thermostat,     !- Name
  Thermal Zone: Office 11,                !- Zone or ZoneList Name
  Thermal Zone: Office 11 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 6;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 11 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 6,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 11,                !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 11 Ventilation per Person, !- Name
  Thermal Zone: Office 11,                !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 8,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  33.3000000004768,                       !- X Origin {m}
  8.10000000023842,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 73,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400000000000001, 8.3, 3.75,           !- X,Y,Z Vertex 1 {m}
  0.400000000000001, 8.3, 0,              !- X,Y,Z Vertex 2 {m}
  -5.4, 6.7, 0,                           !- X,Y,Z Vertex 3 {m}
  -5.4, 6.7, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 71,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, 3.4, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -4.6, 3.4, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.6, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.6, 0, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 76,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.6, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  1.6, 0, 3.75;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 69,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.400000000000001, 8.3, 0,              !- X,Y,Z Vertex 1 {m}
  1.3, 4.3, 0,                            !- X,Y,Z Vertex 2 {m}
  1.6, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -4.6, 0, 0,                             !- X,Y,Z Vertex 4 {m}
  -4.6, 3.4, 0,                           !- X,Y,Z Vertex 5 {m}
  -5.4, 6.7, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 77,                          !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  1.3, 4.3, 3.75,                         !- X,Y,Z Vertex 2 {m}
  0.400000000000001, 8.3, 3.75,           !- X,Y,Z Vertex 3 {m}
  -5.4, 6.7, 3.75,                        !- X,Y,Z Vertex 4 {m}
  -4.6, 3.4, 3.75,                        !- X,Y,Z Vertex 5 {m}
  -4.6, 0, 3.75;                          !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 72,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.4, 6.7, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -5.4, 6.7, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.6, 3.4, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.6, 3.4, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 74,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.3, 4.3, 3.75,                         !- X,Y,Z Vertex 1 {m}
  1.3, 4.3, 0,                            !- X,Y,Z Vertex 2 {m}
  0.400000000000001, 8.3, 0,              !- X,Y,Z Vertex 3 {m}
  0.400000000000001, 8.3, 3.75;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 29,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 74,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.2327073208605, 4.59907857395335, 3.03907851832021, !- X,Y,Z Vertex 1 {m}
  1.2327073208605, 4.59907857395335, 0.199078518320208, !- X,Y,Z Vertex 2 {m}
  0.969292686714154, 5.76981028127043, 0.199078518320208, !- X,Y,Z Vertex 3 {m}
  0.969292686714154, 5.76981028127043, 3.03907851832021; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 30,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 74,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.84513536490436, 6.32162060042507, 3.04531490190652, !- X,Y,Z Vertex 1 {m}
  0.84513536490436, 6.32162060042507, 0.205314901906516, !- X,Y,Z Vertex 2 {m}
  0.418184145392166, 8.21918157603482, 0.205314901906516, !- X,Y,Z Vertex 3 {m}
  0.418184145392166, 8.21918157603482, 3.04531490190652; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 75,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.6, 0, 3.75,                           !- X,Y,Z Vertex 1 {m}
  1.6, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  1.3, 4.3, 0,                            !- X,Y,Z Vertex 3 {m}
  1.3, 4.3, 3.75;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 13,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 75,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.55266622143637, 0.678450826078714, 3.04, !- X,Y,Z Vertex 1 {m}
  1.55266622143637, 0.678450826078714, 0.2, !- X,Y,Z Vertex 2 {m}
  1.41764559150923, 2.61374652170099, 0.2, !- X,Y,Z Vertex 3 {m}
  1.41764559150923, 2.61374652170099, 3.04; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 53,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 75,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.35991273921669, 3.4412507378941, 3.04, !- X,Y,Z Vertex 1 {m}
  1.35991273921669, 3.4412507378941, 0.2, !- X,Y,Z Vertex 2 {m}
  1.30875801602265, 4.17446843700872, 0.2, !- X,Y,Z Vertex 3 {m}
  1.30875801602265, 4.17446843700872, 3.04; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 70,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 8,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, 0, 3.75,                          !- X,Y,Z Vertex 1 {m}
  -4.6, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 8 Thermostat,      !- Name
  Thermal Zone: Office 8,                 !- Zone or ZoneList Name
  Thermal Zone: Office 8 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 10;  !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 8 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 10,  !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 8,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 8 Ventilation per Person, !- Name
  Thermal Zone: Office 8,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Hall 1,                   !- Name
  -0,                                     !- Direction of Relative North {deg}
  6.30000000047685,                       !- X Origin {m}
  5.99999999976161,                       !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 146,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2, 2.10000000023842, 3.75,           !- X,Y,Z Vertex 1 {m}
  15.2, 2.10000000023842, 0,              !- X,Y,Z Vertex 2 {m}
  11.8, 2.10000000047684, 0,              !- X,Y,Z Vertex 3 {m}
  11.8, 2.10000000047684, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 140,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, 7.60000000047684, -3.27990843264992e-054, !- X,Y,Z Vertex 1 {m}
  2.2, 2.10000000047684, 1.92370330397486e-053, !- X,Y,Z Vertex 2 {m}
  22.4, 2.10000000047684, -5.08229762421884e-054, !- X,Y,Z Vertex 3 {m}
  22.4, 4.7683693082945e-010, 3.51508002887879e-054, !- X,Y,Z Vertex 4 {m}
  -1.3661630071497e-035, 6.30311626765407e-026, 3.04830506681018e-053, !- X,Y,Z Vertex 5 {m}
  -7.60001306959492e-109, 7.60000000047684, -6.31268459346537e-055; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 145,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.8, 2.10000000047684, 3.75,           !- X,Y,Z Vertex 1 {m}
  11.8, 2.10000000047684, 0,              !- X,Y,Z Vertex 2 {m}
  2.2, 2.10000000047684, 0,               !- X,Y,Z Vertex 3 {m}
  2.2, 2.10000000047684, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 142,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, 7.60000000047684, 3.75,            !- X,Y,Z Vertex 1 {m}
  2.2, 7.60000000047684, 0,               !- X,Y,Z Vertex 2 {m}
  0, 7.60000000047684, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.60000000047684, 3.75;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 147,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.7, 2.10000000047684, 3.75,           !- X,Y,Z Vertex 1 {m}
  20.7, 2.10000000047684, 0,              !- X,Y,Z Vertex 2 {m}
  15.2, 2.10000000023842, 0,              !- X,Y,Z Vertex 3 {m}
  15.2, 2.10000000023842, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 148,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.4, 2.10000000047684, 3.75,           !- X,Y,Z Vertex 1 {m}
  22.4, 2.10000000047684, 0,              !- X,Y,Z Vertex 2 {m}
  20.7, 2.10000000047684, 0,              !- X,Y,Z Vertex 3 {m}
  20.7, 2.10000000047684, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 149,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.4, 4.7683693082945e-010, 3.75,       !- X,Y,Z Vertex 1 {m}
  22.4, 4.7683693082945e-010, 0,          !- X,Y,Z Vertex 2 {m}
  22.4, 2.10000000047684, 0,              !- X,Y,Z Vertex 3 {m}
  22.4, 2.10000000047684, 3.75;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 141,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.41540751787424e-036, 7.60000000047684, 3.75, !- X,Y,Z Vertex 1 {m}
  -3.41540751787424e-036, 7.60000000047684, 6.22133787368101e-072, !- X,Y,Z Vertex 2 {m}
  -1.02462225536227e-035, 6.30311626765407e-026, 4.42416892205139e-053, !- X,Y,Z Vertex 3 {m}
  -3.41540751787424e-036, 3.06973908221579e-072, 3.75; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 153,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  22.4, 4.7683693082945e-010, 3.75,       !- X,Y,Z Vertex 2 {m}
  22.4, 2.10000000047684, 3.75,           !- X,Y,Z Vertex 3 {m}
  2.2, 2.10000000047684, 3.75,            !- X,Y,Z Vertex 4 {m}
  2.2, 7.60000000047684, 3.75,            !- X,Y,Z Vertex 5 {m}
  0, 7.60000000047684, 3.75;              !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 143,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, 6.40000000047684, 3.75,            !- X,Y,Z Vertex 1 {m}
  2.2, 6.40000000047684, 0,               !- X,Y,Z Vertex 2 {m}
  2.2, 7.60000000047684, 0,               !- X,Y,Z Vertex 3 {m}
  2.2, 7.60000000047684, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 151,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, 4.7683693082945e-010, 3.75,        !- X,Y,Z Vertex 1 {m}
  2.2, 4.7683693082945e-010, -1.59875356272753e-052, !- X,Y,Z Vertex 2 {m}
  13.1, 4.7683693082945e-010, 0,          !- X,Y,Z Vertex 3 {m}
  13.1, 4.7683693082945e-010, 3.75;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 144,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.2, 2.10000000047684, 3.75,            !- X,Y,Z Vertex 1 {m}
  2.2, 2.10000000047684, 0,               !- X,Y,Z Vertex 2 {m}
  2.2, 6.40000000047684, 0,               !- X,Y,Z Vertex 3 {m}
  2.2, 6.40000000047684, 3.75;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 152,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.3661630071497e-035, 6.30311626765407e-026, 3.75, !- X,Y,Z Vertex 1 {m}
  -1.3661630071497e-035, 6.30311626765407e-026, -1.35751443056055e-053, !- X,Y,Z Vertex 2 {m}
  2.2, 4.7683693082945e-010, -3.19750712545506e-052, !- X,Y,Z Vertex 3 {m}
  2.2, 4.7683693082945e-010, 3.75;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 150,                         !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Hall 1,                   !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1, 4.7683693082945e-010, 3.75,       !- X,Y,Z Vertex 1 {m}
  13.1, 4.7683693082945e-010, 0,          !- X,Y,Z Vertex 2 {m}
  22.4, 4.7683693082945e-010, 0,          !- X,Y,Z Vertex 3 {m}
  22.4, 4.7683693082945e-010, 3.75;       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Hall 1 Thermostat,        !- Name
  Thermal Zone: Hall 1,                   !- Zone or ZoneList Name
  Thermal Zone: Hall 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 1;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Hall 1 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 1,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Hall 1,                   !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Hall 1 Ventilation per Person, !- Name
  Thermal Zone: Hall 1,                   !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Office 1,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  33.3000000004768,                       !- X Origin {m}
  2.38427128351759e-010,                  !- Y Origin {m}
  15.2,                                   !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  OS:Surface 82,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, 8.1, 3.75,                        !- X,Y,Z Vertex 1 {m}
  -4.6, 8.1, 0,                           !- X,Y,Z Vertex 2 {m}
  -4.6, 6, 0,                             !- X,Y,Z Vertex 3 {m}
  -4.6, 6, 3.75;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 78,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.1, 0,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -13.9, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -13.9, 6, 0,                            !- X,Y,Z Vertex 4 {m}
  -4.6, 6, 0,                             !- X,Y,Z Vertex 5 {m}
  -4.6, 8.1, 0;                           !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 83,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.1, 3.75,                           !- X,Y,Z Vertex 1 {m}
  0, 8.1, 0,                              !- X,Y,Z Vertex 2 {m}
  -4.6, 8.1, 0,                           !- X,Y,Z Vertex 3 {m}
  -4.6, 8.1, 3.75;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 154,                         !- Name
  Ceiling,                                !- Surface Type
  ,                                       !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 8.1, 3.75,                           !- X,Y,Z Vertex 2 {m}
  -4.6, 8.1, 3.75,                        !- X,Y,Z Vertex 3 {m}
  -4.6, 6, 3.75,                          !- X,Y,Z Vertex 4 {m}
  -13.9, 6, 3.75,                         !- X,Y,Z Vertex 5 {m}
  -13.9, 0, 3.75;                         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 85,                          !- Name
  Roof,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtRoof_IEAD_ClimateZone 2-5, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 8.1, 3.75,                           !- X,Y,Z Vertex 2 {m}
  -4.6, 8.1, 3.75,                        !- X,Y,Z Vertex 3 {m}
  -4.6, 6, 3.75,                          !- X,Y,Z Vertex 4 {m}
  -13.9, 6, 3.75,                         !- X,Y,Z Vertex 5 {m}
  -13.9, 0, 3.75;                         !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  OS:Surface 79,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9, 0, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -13.9, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.75;                             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 7,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 79,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.575, 0, 3.04,                       !- X,Y,Z Vertex 1 {m}
  -10.575, 0, 0.2,                        !- X,Y,Z Vertex 2 {m}
  -8.55000000000003, 0, 0.2,              !- X,Y,Z Vertex 3 {m}
  -8.55000000000003, 0, 3.04;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 9,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 79,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.05500000000005, 0, 3.04,             !- X,Y,Z Vertex 1 {m}
  -5.05500000000005, 0, 0.2,              !- X,Y,Z Vertex 2 {m}
  -3.03000000000005, 0, 0.2,              !- X,Y,Z Vertex 3 {m}
  -3.03000000000005, 0, 3.04;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 8,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 79,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.29500000000006, 0, 3.04,             !- X,Y,Z Vertex 1 {m}
  -2.29500000000006, 0, 0.2,              !- X,Y,Z Vertex 2 {m}
  -0.27000000000006, 0, 0.2,              !- X,Y,Z Vertex 3 {m}
  -0.27000000000006, 0, 3.04;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 6,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 79,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.81500000000004, 0, 3.04,             !- X,Y,Z Vertex 1 {m}
  -7.81500000000004, 0, 0.2,              !- X,Y,Z Vertex 2 {m}
  -5.79000000000004, 0, 0.2,              !- X,Y,Z Vertex 3 {m}
  -5.79000000000004, 0, 3.04;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 5,                        !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 79,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.335, 0, 3.04,                       !- X,Y,Z Vertex 1 {m}
  -13.335, 0, 0.2,                        !- X,Y,Z Vertex 2 {m}
  -11.31, 0, 0.2,                         !- X,Y,Z Vertex 3 {m}
  -11.31, 0, 3.04;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 81,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.6, 6, 3.75,                          !- X,Y,Z Vertex 1 {m}
  -4.6, 6, 0,                             !- X,Y,Z Vertex 2 {m}
  -13.9, 6, 0,                            !- X,Y,Z Vertex 3 {m}
  -13.9, 6, 3.75;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 84,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.75,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 8.1, 0,                              !- X,Y,Z Vertex 3 {m}
  0, 8.1, 3.75;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 18,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 84,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.27, 3.04,                          !- X,Y,Z Vertex 1 {m}
  0, 0.27, 0.2,                           !- X,Y,Z Vertex 2 {m}
  0, 1.605, 0.2,                          !- X,Y,Z Vertex 3 {m}
  0, 1.605, 3.04;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 16,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 84,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 6.5076, 3.04,                        !- X,Y,Z Vertex 1 {m}
  0, 6.5076, 0.2,                         !- X,Y,Z Vertex 2 {m}
  0, 7.8426, 0.2,                         !- X,Y,Z Vertex 3 {m}
  0, 7.8426, 3.04;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 15,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 84,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.3888, 3.04,                        !- X,Y,Z Vertex 1 {m}
  0, 3.3888, 0.2,                         !- X,Y,Z Vertex 2 {m}
  0, 4.7238, 0.2,                         !- X,Y,Z Vertex 3 {m}
  0, 4.7238, 3.04;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 17,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 84,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.8294, 3.04,                        !- X,Y,Z Vertex 1 {m}
  0, 1.8294, 0.2,                         !- X,Y,Z Vertex 2 {m}
  0, 3.1644, 0.2,                         !- X,Y,Z Vertex 3 {m}
  0, 3.1644, 3.04;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  OS:SubSurface 14,                       !- Name
  Window,                                 !- Surface Type
  ASHRAE_189.1-2009_ExtWindow_ClimateZone 4-5, !- Construction Name
  OS:Surface 84,                          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.9482, 3.04,                        !- X,Y,Z Vertex 1 {m}
  0, 4.9482, 0.2,                         !- X,Y,Z Vertex 2 {m}
  0, 6.2832, 0.2,                         !- X,Y,Z Vertex 3 {m}
  0, 6.2832, 3.04;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  OS:Surface 80,                          !- Name
  Wall,                                   !- Surface Type
  ASHRAE_189.1-2009_ExtWall_SteelFrame_ClimateZone 4-8, !- Construction Name
  Thermal Zone: Office 1,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.9, 6, 3.75,                         !- X,Y,Z Vertex 1 {m}
  -13.9, 6, 0,                            !- X,Y,Z Vertex 2 {m}
  -13.9, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  -13.9, 0, 3.75;                         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Office 1 Thermostat,      !- Name
  Thermal Zone: Office 1,                 !- Zone or ZoneList Name
  Thermal Zone: Office 1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  OS:ThermostatSetpoint:DualSetpoint 9;   !- Control Name 1

Schedule:Compact,
  Thermal Zone: Office 1 Thermostat Schedule, !- Name
  ,                                       !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ThermostatSetpoint:DualSetpoint,
  OS:ThermostatSetpoint:DualSetpoint 9,   !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Office 1,                 !- Zone Name
  ;                                       !- Template Thermostat Name

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Office 1 Ventilation per Person, !- Name
  Thermal Zone: Office 1,                 !- Zone or ZoneList Name
  Medium Office_Bldg_Occ 1,               !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.0107645200000431,                     !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ThermostatSetpoint:DualSetpoint,
  Medium Office_Thermostat,               !- Name
  Medium Office_HtgSetp,                  !- Heating Setpoint Temperature Schedule Name
  Medium Office_ClgSetp;                  !- Cooling Setpoint Temperature Schedule Name

Output:Variable,
  *,                                      !- Key Value
  Zone/Sys Sensible Cooling Rate,         !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone/Sys Sensible Heating Rate,         !- Variable Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

